# Online Modelling for Real-Time Chiller Efficiency Optimization — code and paper (NLPIR 2026 submission)

Companion repository for the paper *Online Modelling for Real-Time Chiller Efficiency Optimization: A Verified
Co-Simulation Testbed with Load Forecasting, Online Efficiency Tracking and Staging-Decision Analysis*
(M. Esmail, T. Y. Chai; Universiti Tunku Abdul Rahman). Everything in the paper — every table value and figure —
is generated by the code in this repository. **All results are from simulation (synthetic weather, synthetic
chiller curves, placeholder tariff); no measured plant data was used.**

## Repository layout

```
README.md            this file
requirements.txt     Python dependencies
run_all.sh           runs every experiment, then check_results.py
*.py                 simulator, experiments and checks (see "Code structure" below)
figs/                figures produced by the run (Figures 1-8)
results_*.json       numeric results produced by the run
expected_output/     results and figures from the reference run, for comparison
paper/               LaTeX source (Springer svproc class), figures and compiled paper.pdf
```

## Reproduce the paper's numbers in three steps

1. `pip install -r requirements.txt` (Python 3.10+; reference run: Python 3.13, NumPy 2.5, SciPy 1.18,
   Matplotlib 3.11, scikit-learn 1.9)
2. `bash run_all.sh` (about two minutes)
3. Read the last lines of the output. `check_results.py` compares 24 values reported in the paper with the fresh run
   and prints `All reported values reproduced.` if they agree within tolerance. Differences of a few tenths of a
   per cent in the forecasting values can occur with other scikit-learn versions; this is covered by the tolerances.

To rebuild the paper: `cd paper && pdflatex paper && pdflatex paper` (needs a standard TeX Live; the class file
`svproc.cls` is included).

## Paper section → code → output

| Paper section | Content | Code | Output |
|---|---|---|---|
| 3 Testbed (Fig. 1) | Architecture | `make_architecture.py` | `figs/fig1_architecture.png` |
| 3.2 Table 1 | Baseline vs pre-cooling KPIs | `run_phase1.py` → `simulate.py`, `controllers.py` | `results_phase1.json` |
| 3.2 Verification text | Integrator, energy balance, time step, AHRI, benchmarks, ±25 % sensitivity | `run_validation.py` → `validation.py` | `results_validation.json`, `figs/fig3_verification.png` |
| 3.3 (Fig. 2) | Non-convex COP surface | `run_validation.py` | `figs/fig4_cop_surface.png` |
| 4 Forecasting (Table 2, Fig. 3) | Walk-forward load forecasting | `run_phase2.py` → `forecast.py` | `results_phase2.json["forecast"]`, `figs/fig6_forecasting.png` |
| 5 Online tracking (Fig. 4) | Scalar and 3-parameter RLS under two drift scenarios | `run_phase2.py` → `online_cop.py` | `results_phase2.json["online_scalar"]`, `["online_curve"]`, `figs/fig7_online_identification.png` |
| 6 Decision analysis (Fig. 5) | Staging headroom, scale vs shape errors, forecast errors | `run_phase2.py` → `analysis.py`, `staging.py` | `results_phase2.json["headroom_nominal"]`, `["decision_*"]`, `["model_error_sweep"]`, `["forecast_error_sweep"]`, `["forecast_decision_measured"]`, `figs/fig8_staging_decisions.png` |

Figure numbering in the paper differs from the file names (the files keep the numbering of the earlier project reports).

---

## Detailed documentation of the code (testbed, Phase 1 and Phase 2)

Code that generates every number and figure in the Phase 1 report *Online Modelling for Real-Time Chiller Efficiency
Optimization* and in the Phase 2 results built on the same testbed.

- **Phase 1:** a verified simulation environment and a conventional-control reference case (scheduled PI control, and
  rule-based pre-cooling as an intermediate benchmark). No AI component.
- **Phase 2:** short-horizon cooling-load forecasting (walk-forward evaluation), online identification of chiller
  efficiency by recursive least squares under injected drift, and a quasi-static analysis of how forecast and model
  errors affect the choice of how many chillers to run. **No predictive controller (MPC) yet.**

## Quick start

Requires Python 3.10 or later. It was developed with Python 3.13, NumPy 2.5, SciPy 1.18, Matplotlib 3.11 and scikit-learn 1.9.

```bash
pip install -r requirements.txt
bash run_all.sh
```

Without bash (for example on Windows), run the commands inside `run_all.sh` one by one:

```bash
python make_architecture.py
python run_phase1.py
python run_validation.py
python run_phase2.py
python check_results.py
```

The whole run takes about two minutes on a laptop (Phase 1 about 15 seconds, Phase 2 about 90 seconds). The weather
generator uses a fixed seed (`seed=7`) and every random draw in Phase 2 is seeded, so repeated runs give identical output.
Phase 1 values are independent of the scikit-learn version; the Phase 2 forecasting values can differ slightly between
scikit-learn versions, and `check_results.py` allows a small tolerance for them.

The folder `expected_output/` holds the results and figures from the reference run, for comparison.

## What each script produces

| Command | Output | Report section |
|---|---|---|
| `python make_architecture.py` | `figs/fig1_architecture.png` | Figure 1 (Section 3) |
| `python run_phase1.py` | `results_phase1.json`, `figs/fig2_strategies.png`, `figs/fig5_testbed.png` | Section 5 table; Figures 2 and 5 |
| `python run_validation.py` | `results_validation.json`, `figs/fig3_verification.png`, `figs/fig4_cop_surface.png` | Section 6 table, 6.1–6.3, Section 7.2; Figures 3 and 4 |
| `python run_phase2.py` | `results_phase2.json`, `figs/fig6_forecasting.png`, `figs/fig7_online_identification.png`, `figs/fig8_staging_decisions.png` | Phase 2 results |
| `python check_results.py` | console pass/fail table | Compares a fresh run with the values printed in the report and paper |

`run_validation.py` prints the sensitivity ranges quoted in Section 6.3 (absolute energy change, strategy-gap
range and maximum shift, cost-gap range).

## Where each reported result comes from

| Result in the report | Code |
|---|---|
| Baseline and pre-cooling KPIs (Section 5) | `simulate.simulate()` and `simulate.kpis()` |
| Integrator error vs analytical solution (6.1) | `validation.integrator_vs_analytical()` |
| Energy-balance closure (6.1) | `validation.energy_balance()` |
| Time-step independence (6.1) | `validation.timestep_study()` |
| AHRI 550/590 full-load and IPLV (6.2) | `chiller.Plant.ahri()` |
| Engineering benchmark set (6.2) | `validation.benchmarks()` |
| ±25 % sensitivity (6.3) | `validation.sensitivity()` |
| Non-convex COP surface (7.2) | `chiller.Plant.plant_cop_curve()`, plotted in `run_validation.py` |
| ASHRAE Guideline 14 NMBE and CV(RMSE) | `validation.ashrae_g14()` — implemented, **not yet run** (no measured data) |
| Load forecasting, walk-forward (Phase 2) | `forecast.run()`; models: persistence, seasonal naive, ridge, gradient boosting |
| Online efficiency identification (Phase 2) | `online_cop.identify()` (scalar RLS), `online_cop.identify_curve()` (3-parameter part-load curve) |
| Injected drift scenarios (Phase 2) | `online_cop.fouling_cleaning()`, `online_cop.part_load_drift()`; `simulate(drift=..., plr_drift=...)` |
| Staging headroom and decision loss (Phase 2) | `analysis.headroom()`, `analysis.decision_study()`, `analysis.model_error_sweep()`, `analysis.forecast_error_sweep()` |

## Code structure

| Module | Responsibility |
|---|---|
| `weather.py` | Synthetic tropical weather (seeded) and occupancy schedule |
| `building.py` | 3R2C thermal model, RK4 and exact (matrix-exponential) integration, state-space export for the Phase 3 MPC |
| `chiller.py` | DOE-2 / EnergyPlus Electric EIR chiller curves, cooling tower, pumps, staging logic, COP mapping, AHRI rating |
| `tariff.py` | Time-of-use energy charge and maximum-demand charge |
| `controllers.py` | Scheduled PI thermostat (baseline) and rule-based pre-cooling |
| `simulate.py` | Co-simulation loop and KPI calculation |
| `validation.py` | Verification, benchmarks, sensitivity, ASHRAE Guideline 14 statistics |
| `forecast.py` | Phase 2: load-forecasting features, walk-forward evaluation, metrics |
| `online_cop.py` | Phase 2: recursive least squares estimators and the two injected drift scenarios |
| `staging.py`, `analysis.py` | Phase 2: power as a function of the number of running chillers; decision-loss analysis |
| `run_phase1.py`, `run_validation.py`, `run_phase2.py`, `make_architecture.py` | Experiment scripts that write the results and figures |
| `check_results.py` | Compares a fresh run with the report |

## Changing the settings

- **Time step:** `simulate(dt_h=0.25)` is the default (15 minutes).
- **Run length and weather:** `simulate(days=14, seed=7)`.
- **Building and plant parameters:** `simulate(bp={...}, pp={...})`, for example `bp={'Gao': 10.0}` or `pp={'cop_scale': 0.95}`.
- **Tariff:** constants at the top of `tariff.py`.
- **Control strategies:** `controllers.py`; select with `simulate('baseline')` or `simulate('precool')`.

## Limitations

These matter when interpreting any output:

- **Not calibrated.** No measured plant or building data was used. Absolute energy values (±25 % under
  parameter perturbation) must not be read as predictions for a real building. The relative energy comparison
  between strategies is more robust (3.8–5.9 % across the sensitivity cases); the cost gap is much less so.
- **Synthetic chiller curves.** Coefficients are not from a manufacturer catalogue. The AHRI figures are a
  plausibility check, not a validation.
- **Synthetic weather.** The weather file is generated, not measured.
- **Placeholder tariff.** Rates are of the right order of magnitude but must be replaced with the published
  schedule before any cost figure is quoted.
- **Indicative benchmark ranges.** The ranges in `validation.benchmarks()` should be replaced with cited values.
- **Phase 2 is evaluated on simulated data.** The load is a smooth response of the same simulator that generated the
  weather, so forecast errors are lower than they would be for a real building, and the weather-forecast errors are
  assumed values (`forecast.FCST_ERR`). The drift scenarios are injected by hand; they test whether the estimators track
  a known change, not whether real plants drift in this way.
- **Staging analysis is quasi-static.** It ignores start-up transients, minimum run times and the thermal storage in the
  building mass, so the staging headroom it reports is not an estimate of what a controller would save in operation.
- **No recurrent-network baseline** is included yet; the forecasting comparison is persistence, seasonal naive, ridge
  regression and gradient boosting.

## Licence

The **code** in this repository (all `.py` files, `run_all.sh`, `requirements.txt`) is released under the
[MIT licence](LICENSE), © 2026 Mohammad Esmail and Tong Yuen Chai.

The contents of `paper/` (LaTeX source, compiled PDF and the figures reproduced in it) are the authors' own
manuscript, made available here for review and reproducibility. They are **not** covered by the MIT licence. If the
paper is accepted, the publisher's copyright terms will apply to the published version, and this section should be
updated to point to it. The Springer `svproc.cls`, `aliascnt.sty` and `remreset.sty` files under `paper/` are
redistributed from the publisher's author template and remain under their own terms.

Figures `fig1`–`fig8` are generated by the code and are therefore reproducible under the MIT licence from the
scripts alone.

## Citation

Machine-readable metadata is in [`CITATION.cff`](CITATION.cff) (GitHub renders a "Cite this repository" button from
it). Until the paper appears, please cite it as a manuscript:

> M. Esmail and T. Y. Chai, "Online Modelling for Real-Time Chiller Efficiency Optimization: A Verified
> Co-Simulation Testbed with Load Forecasting, Online Efficiency Tracking and Staging-Decision Analysis,"
> manuscript, Universiti Tunku Abdul Rahman, 2026. Code: https://github.com/mesmail/NLPIR_paper_chiller_efficiency

```bibtex
@misc{esmail2026chiller,
  author = {Esmail, Mohammad and Chai, Tong Yuen},
  title  = {Online Modelling for Real-Time Chiller Efficiency Optimization: A Verified Co-Simulation Testbed
            with Load Forecasting, Online Efficiency Tracking and Staging-Decision Analysis},
  year   = {2026},
  note   = {Manuscript. Code: \url{https://github.com/mesmail/NLPIR_paper_chiller_efficiency}}
}
```

Replace this entry with the published reference (proceedings, volume, pages, DOI) once the paper is accepted, in both
this file and `CITATION.cff`.

**Please do not cite any number in this repository as a measured saving.** Every result is produced by simulation on
synthetic weather, synthetic chiller curves and a placeholder tariff; see **Limitations** above.
